index, T_sto_HT [K], T_sto_LT [K], glide_cd [K], T_DH+ [K], T_DH- [K], glide_ev [K], W_dot_cp [W], p_ev [Pa], p_cd [Pa], rp_cp [-], Q_dot_cd [W], Q_dot_ev [W], COP [-], COP_tot [-], m_dot_w_cd [kg/s], m_dot_w_ev [kg/s], Nb_comp [-], m_dot_r [kg/s]
1,15.0,10.0,5.0,40.0,30.0,10.0,2893.1704358532647,146871.10883807368,96581.2515401954,0.6575919001651771,43133.44169483826,40397.519158704345,14.908710928437639,0.9666781748817344,2.0,0.18925045117802053
2,16.0,10.0,6.0,40.0,30.0,10.0,2893.1704358532647,146871.10883807368,96581.2515401954,0.6575919001651771,43133.44169483826,40397.519158704345,14.908710928437639,0.9666781748817344,2.0,0.18925045117802053
3,17.0,10.0,7.0,40.0,30.0,10.0,2889.6342475334654,146647.09999418058,99529.11999714104,0.6786981808783854,42891.103293758926,40157.81117608457,14.843090723460909,0.9609421673255987,2.0,0.18897078517742474
4,18.0,10.0,8.0,40.0,30.0,10.0,2886.2633940907244,146433.5439387366,102309.49272141994,0.6986752486453729,42654.83813145861,39925.860127736654,14.778567409609682,0.9553917765900191,2.0,0.18870419810012742
5,19.0,10.0,9.0,40.0,30.0,10.0,2884.074741818138,146295.8635784328,105196.03066630744,0.7190636023000697,42444.837634375144,39718.1159463882,14.716968675928857,0.9504206355335775,2.0,0.18853093280755864
6,20.0,10.0,10.0,40.0,30.0,10.0,2882.753683314252,146213.81066013273,108101.11565919388,0.7393358751210578,42254.16091602336,39528.87068110073,14.657568962827403,0.9458921577591276,2.0,0.18842616465849676
7,21.0,10.0,11.0,40.0,30.0,10.0,2882.3324501760353,146189.45515997586,111030.33278772769,0.7594961802561384,42082.9439164267,39358.20817144789,14.600308827615125,0.9418083494761531,2.0,0.18839243797475247
8,22.0,10.0,12.0,40.0,30.0,10.0,2874.9076802758523,145717.06605061953,114899.93987219404,0.7885139536935216,41730.28478499672,39012.97757655265,14.515347769703906,0.9335472758177534,2.0,0.18780559429790786
9,23.0,10.0,13.0,40.0,30.0,10.0,2876.575967611603,145826.6212523561,117818.5282913023,0.8079356655148363,41603.355647199605,38885.38738677003,14.4628044298592,0.9304941514091151,2.0,0.18793684884609524
10,24.0,10.0,14.0,40.0,30.0,10.0,2873.4117965349205,145627.46050433358,121851.89097065595,0.8367370449821852,41338.05578714618,38622.47012055724,14.386401502560894,0.9242027654938314,2.0,0.18768637463969784
11,25.0,10.0,15.0,40.0,30.0,10.0,2872.2788767616626,145558.45583134406,125849.89369606267,0.8646003626328838,41113.53016391681,38399.424876812926,14.313906110074544,0.9188654830658745,2.0,0.1875962847972228
12,26.0,10.0,16.0,40.0,30.0,10.0,2868.511960126085,145320.6580039375,129869.55594177224,0.8936758044286682,40844.89525912549,38134.48019345788,14.239053497734123,0.9125255827877384,2.0,0.18729822039200208
13,27.0,10.0,17.0,40.0,30.0,10.0,2867.557948060181,145263.1479990664,133898.00749367662,0.921761708582394,40630.241292952494,37921.662016992675,14.16893469247506,0.9074330253562083,2.0,0.18722225053178482
14,28.0,10.0,18.0,40.0,30.0,10.0,2865.648518846084,145144.50371945632,138033.5393601798,0.95100769111436,40401.692153977405,37694.69678894337,14.098620918885764,0.9020019410475313,2.0,0.1870708291125384
15,29.0,10.0,19.0,40.0,30.0,10.0,2863.5918857471397,145016.50056496376,142250.1310997011,0.9809237607135376,40173.594124764764,37467.54156304193,14.029092038121583,0.8965663102523184,2.0,0.18690776792376257
16,30.0,10.0,20.0,40.0,30.0,10.0,2860.4156683997244,144817.50193822046,147303.19592098118,1.0171643202616567,39881.57809611263,37181.06041935066,13.942581330644368,0.8897110608486718,2.0,0.18665617453812045
17,20.0,15.0,5.0,40.0,30.0,10.0,2876.0143739568994,145789.38437254683,116440.43225284721,0.798689374771609,41670.28414757741,38951.77414826123,14.488899820846964,0.93208272998451,2.0,0.18789272810887359
18,21.0,15.0,6.0,40.0,30.0,10.0,2876.0143739568994,145789.38437254683,116440.43225284721,0.798689374771609,41670.28414757741,38951.77414826123,14.488899820846964,0.93208272998451,2.0,0.18789272810887359
19,22.0,15.0,7.0,40.0,30.0,10.0,2874.3677277163624,145684.66373235802,117344.87189421013,0.8054716871899994,41593.246300475876,38875.91585686077,14.470398446033563,0.9302675057774846,2.0,0.187762571267048
20,23.0,15.0,8.0,40.0,30.0,10.0,2873.7898230787832,145650.74141222972,120801.34990603366,0.8293905594626135,41400.075166045506,38683.8822183279,14.406090116114434,0.9256723046097205,2.0,0.18771638997759604
21,24.0,15.0,9.0,40.0,30.0,10.0,2869.5700764039116,145383.4600149211,124309.17485870527,0.8550434474867161,41141.62256157784,38429.62590306829,14.337207827709058,0.9195881678630621,2.0,0.18738265400600929
22,25.0,15.0,10.0,40.0,30.0,10.0,2867.1842826270577,145234.5396878434,128727.05479394502,0.8863391247744622,40876.61408280993,38167.23686571051,14.256709738014026,0.9133094220137061,2.0,0.18719357379663892
23,26.0,15.0,11.0,40.0,30.0,10.0,2867.7650716970206,145274.9918363596,132313.96963970337,0.9107828399587469,40713.04572366541,38003.34323372835,14.196785547559923,0.9093875871996215,2.0,0.18723885478234883
24,27.0,15.0,12.0,40.0,30.0,10.0,2866.0144958046594,145166.10608043772,135939.47678658023,0.9364408845633364,40508.955477502044,37800.81890654387,14.134246542297683,0.9045413528008526,2.0,0.1871001155264906
25,28.0,15.0,13.0,40.0,30.0,10.0,2864.0955218032113,145047.1642772303,140461.06872598277,0.9683820392208283,40261.68956228413,37556.0060050054,14.057383650715567,0.8986831888894253,2.0,0.18694781956160622
26,29.0,15.0,14.0,40.0,30.0,10.0,2858.823092223477,144713.36611474428,145001.19939717045,1.0019889889244782,39958.08016046404,37257.82734147287,13.977108366431397,0.8915480278138177,2.0,0.18653079625959623
27,30.0,15.0,15.0,40.0,30.0,10.0,2856.872491653344,144592.5856092675,149689.66693901428,1.0352513326203365,39717.36170575097,37024.10869518422,13.902392151483644,0.8859553399672557,2.0,0.18637602940752432
28,31.0,15.0,16.0,40.0,30.0,10.0,2856.9968955605564,144604.69954844922,154282.7252737438,1.0669274633225319,39515.37894104797,36818.71526760882,13.831089212050008,0.8810404504434393,2.0,0.1863851200714662
29,32.0,15.0,17.0,40.0,30.0,10.0,2854.7505082400794,144465.9098855588,160016.3997162921,1.107641241058544,39234.73110413338,36539.89311396556,13.743663760067474,0.8743684741386174,2.0,0.18620683295601734
30,33.0,15.0,18.0,40.0,30.0,10.0,2851.426188931655,144421.64793220378,164839.61050660993,1.141377437986243,39021.99986315563,36330.00163325502,13.685081526790642,0.869345950040061,2.0,0.18614748221040203
31,34.0,15.0,19.0,40.0,30.0,10.0,2854.7162040760277,144497.2223874255,169864.04130078107,1.1755522943226002,38844.167116145625,36147.85013743893,13.607015317558732,0.8649872201181633,2.0,0.18623308183325116
32,35.0,15.0,20.0,40.0,30.0,10.0,2876.1616424322465,145424.3710906998,175413.5607843177,1.2062184589054465,38891.00230413253,36174.92571973287,13.521841655340372,0.8656351157073192,2.0,0.18736451211225938
33,25.0,20.0,5.0,40.0,30.0,10.0,2861.1499931112658,144857.40598928893,139363.07838769842,0.9620707856525004,40258.376992467995,37555.26191542279,14.070697827585864,0.8986653834604126,2.0,0.18671542382314665
34,26.0,20.0,6.0,40.0,30.0,10.0,2861.1499931112658,144857.40598928893,139363.07838769842,0.9620707856525004,40258.376992467995,37555.26191542279,14.070697827585864,0.8986653834604126,2.0,0.18671542382314665
35,27.0,20.0,7.0,40.0,30.0,10.0,2861.1499931112658,144857.40598928893,139363.07838769842,0.9620707856525004,40258.376992467995,37555.26191542279,14.070697827585864,0.8986653834604126,2.0,0.18671542382314665
36,28.0,20.0,8.0,40.0,30.0,10.0,2862.336818639122,144936.96933637472,143251.56078817009,0.9883714379021333,40102.645341576776,37398.58280499532,14.010456449581394,0.894916185993234,2.0,0.18680851124681958
37,29.0,20.0,9.0,40.0,30.0,10.0,2857.856324758739,144654.07077235164,147952.92357684387,1.022805115589756,39810.11064900913,37110.61494859382,13.930060200759012,0.8880253608225792,2.0,0.18645399069858523
38,30.0,20.0,10.0,40.0,30.0,10.0,2856.9847880819234,144602.51301761135,152718.09969592787,1.0561234138256512,39586.08509838144,36887.83030726595,13.85589635041708,0.882694314388157,2.0,0.18638441420759122
39,31.0,20.0,11.0,40.0,30.0,10.0,2854.7078090442797,144460.94458931166,157544.24163629216,1.0905663263117586,39339.32710326775,36643.48304900905,13.780509157060829,0.87684729292327,2.0,0.18620385688960367
40,32.0,20.0,12.0,40.0,30.0,10.0,2852.9540599772095,144430.3017845697,162428.37042294294,1.1246142147180371,39124.834323460585,36431.188107041744,13.71379752388061,0.8717672560469619,2.0,0.1861605137643197
41,33.0,20.0,13.0,40.0,30.0,10.0,2851.3800165474686,144399.56510417035,167354.76769486326,1.1589700258039761,38912.267090230605,36221.27107483628,13.646819036540306,0.866744120522927,2.0,0.1861169040502986
42,34.0,20.0,14.0,40.0,30.0,10.0,2861.9890663804254,144759.99529108847,172552.18475809583,1.1919880517481494,38809.0899236112,36107.1141184813,13.560181057118184,0.8640124419318295,2.0,0.18655174324790802
43,35.0,20.0,15.0,40.0,30.0,10.0,2882.479254667451,145424.37109081622,178103.11057049705,1.2247129503436067,38787.319120442335,36065.55071083925,13.456235307725464,0.8630178650400298,2.0,0.18735782821172722
44,36.0,20.0,16.0,40.0,30.0,10.0,2903.08434684536,145678.5378468418,183730.23259462818,1.261203162182969,38655.85202840275,35914.18008196736,13.315442271048092,0.8593956950084066,2.0,0.18765515794996282
45,37.0,20.0,17.0,40.0,30.0,10.0,2926.824902417406,145678.5378468942,189536.16228548187,1.301057555126489,38457.685610211636,35692.94220963697,13.13972885034823,0.8541016614367194,2.0,0.18763564788630338
46,38.0,20.0,18.0,40.0,30.0,10.0,2957.296822836669,145678.5378465114,195647.69443341918,1.3430097344850884,38258.98923433119,35464.57364670076,12.937148864763861,0.848636996521226,2.0,0.18761241496618938
47,39.0,20.0,19.0,40.0,30.0,10.0,2996.8834104281923,145932.70460308628,202118.42347047816,1.3850111530531013,38158.24413852275,35321.82804424293,12.732642186127197,0.8452212160146503,2.0,0.18789923753263477
48,40.0,20.0,20.0,40.0,30.0,10.0,3035.9228064050776,145932.70460312953,208141.0762097545,1.4262812217165672,37953.69288094697,35082.02488634664,12.501534229023765,0.8394829309953308,2.0,0.18787204989142492
49,30.0,25.0,5.0,40.0,30.0,10.0,2853.0206558335553,144530.2017046208,165657.75673662743,1.1461809004818622,39019.790778550974,36325.924080227254,13.676659052140904,0.8692483776742089,2.0,0.18628023052090462
50,31.0,25.0,6.0,40.0,30.0,10.0,2853.0206558335553,144530.2017046208,165657.75673662743,1.1461809004818622,39019.790778550974,36325.924080227254,13.676659052140904,0.8692483776742089,2.0,0.18628023052090462
51,32.0,25.0,7.0,40.0,30.0,10.0,2853.0206558335553,144530.2017046208,165657.75673662743,1.1461809004818622,39019.790778550974,36325.924080227254,13.676659052140904,0.8692483776742089,2.0,0.18628023052090462
52,33.0,25.0,8.0,40.0,30.0,10.0,2853.520610120541,144431.94583622742,169613.65782364112,1.1743500154458035,38830.64319299098,36138.46094203345,13.60797712666623,0.8647625446809782,2.0,0.18615307011647972
53,34.0,25.0,9.0,40.0,30.0,10.0,2875.854882868097,145424.3710908686,175264.12872780437,1.2051909003497794,38892.437251885334,36177.07027195703,13.52378295705165,0.8656864330127668,2.0,0.18736486099850516
54,35.0,25.0,10.0,40.0,30.0,10.0,2888.639206191833,145424.37109066278,180276.32063012876,1.2396568696022623,38708.62996402841,35980.89228458454,13.400299310850588,0.8609920611123489,2.0,0.18735189317465697
55,36.0,25.0,11.0,40.0,30.0,10.0,2912.448868729978,145678.53784662252,186183.4014775692,1.2780427661457734,38568.12865718269,35817.655268596216,13.24250841663736,0.8570859385589116,2.0,0.18764724530204818
56,37.0,25.0,12.0,40.0,30.0,10.0,2936.8137843982777,145678.53784649883,191659.5235764437,1.315633218246568,38386.32202820696,35611.986650001156,13.070737488407667,0.8521644639487292,2.0,0.18762786748787508
57,38.0,25.0,13.0,40.0,30.0,10.0,2970.1957579340037,145932.70460312953,197584.14140491013,1.3539401050795912,38270.74583591266,35463.33852517717,12.88492374069407,0.84860744111671,2.0,0.18791844033639385
58,39.0,25.0,14.0,40.0,30.0,10.0,3006.65040034346,145932.70460228354,203683.35203322716,1.3957347846621075,38056.268663061885,35216.34163174437,12.657364041630707,0.8426970161421697,2.0,0.18789234791394518
59,40.0,25.0,15.0,40.0,30.0,10.0,3049.5508790138465,145932.70460307534,210117.43234214204,1.4398241498617035,37898.70033150345,35013.513846294096,12.427633390972971,0.8378435202459464,2.0,0.1878627531358336
60,41.0,25.0,16.0,40.0,30.0,10.0,3101.802786943526,146186.87135840277,217059.85831354646,1.4848108882594944,37771.44333286333,34835.301971236804,12.177254947302048,0.8335790620883589,2.0,0.18814298751378353
61,42.0,25.0,17.0,40.0,30.0,10.0,3151.643492964732,146186.87135840277,223413.8965284318,1.5282760650967995,37602.73352546476,34617.759254050026,11.93115071847549,0.8283734504273365,2.0,0.18811044114529796
62,43.0,25.0,18.0,40.0,30.0,10.0,3210.888719911621,146441.038114899,230382.08595305085,1.5732071345485197,37492.37267566813,34449.27438058674,11.676634086745958,0.824341751120881,2.0,0.18838761321974487
63,44.0,25.0,19.0,40.0,30.0,10.0,3276.5929203647747,146441.03811476164,237854.37404181706,1.6242330504063855,37312.24242839755,34204.552439678904,11.387512374971399,0.8184857638197566,2.0,0.18834644056864927
64,45.0,25.0,20.0,40.0,30.0,10.0,3338.0260563289517,146441.03811443772,244526.33166417398,1.6697937600871595,37156.41139737523,33988.57399257125,11.13125265362326,0.8133175838074245,2.0,0.18830862993685124
65,35.0,30.0,5.0,40.0,30.0,10.0,2959.5613069295896,145932.70460279874,195645.58097443084,1.3406561709860798,38329.039081515824,35532.314982430886,12.9509191081027,0.8502579889027233,2.0,0.1879262806038781
66,36.0,30.0,6.0,40.0,30.0,10.0,2959.5613069295896,145932.70460279874,195645.58097443084,1.3406561709860798,38329.039081515824,35532.314982430886,12.9509191081027,0.8502579889027233,2.0,0.1879262806038781
67,37.0,30.0,7.0,40.0,30.0,10.0,2959.5613069295896,145932.70460279874,195645.58097443084,1.3406561709860798,38329.039081515824,35532.314982430886,12.9509191081027,0.8502579889027233,2.0,0.1879262806038781
68,38.0,30.0,8.0,40.0,30.0,10.0,2986.5536978390446,145932.7046031238,200412.29385026483,1.3733199449383389,38180.06788698689,35357.02888204046,12.783988419365278,0.8460635420372642,2.0,0.1879065993211168
69,39.0,30.0,9.0,40.0,30.0,10.0,3022.0713644379516,145932.70460305817,206071.2786078162,1.4120979883730447,38010.64456207596,35152.886212432764,12.577679339198935,0.8411785820847337,2.0,0.18788159429954043
70,40.0,30.0,10.0,40.0,30.0,10.0,3070.6167163853975,146186.87135856628,212847.2127918684,1.4559940356736827,37884.692129220326,34979.410127198025,12.337812116719215,0.8370274473380296,2.0,0.18816376116397698
71,41.0,30.0,11.0,40.0,30.0,10.0,3119.0774728894044,146186.87135941963,219309.25645605507,1.500198030210623,37731.12070418248,34775.72089450667,12.096884746254696,0.832153337744131,2.0,0.18813162354691748
72,42.0,30.0,12.0,40.0,30.0,10.0,3170.366560708694,146186.87135843825,225703.81255593733,1.5439403720634395,37544.08437764477,34540.715490930634,11.842190377270533,0.82652985889327,2.0,0.18809839109590976
73,43.0,30.0,13.0,40.0,30.0,10.0,3229.3939321631833,146441.03811476164,232527.38581042318,1.587856715603164,37439.20300860854,34377.98126431558,11.593259848460233,0.8226357676606619,2.0,0.1883759321740765
74,44.0,30.0,14.0,40.0,30.0,10.0,3294.915282055219,146441.03811476164,239872.58734103234,1.6380147971434829,37262.724817114824,34137.304546913125,11.309160214241388,0.8168765791074954,2.0,0.18833509985567334
75,45.0,30.0,15.0,40.0,30.0,10.0,3361.2805084036236,146695.204870686,246909.36969302216,1.6831454709830254,37163.86763079421,33973.6601334495,11.056461231926306,0.8129607078799791,2.0,0.1886093490336069
76,46.0,30.0,16.0,40.0,30.0,10.0,3434.20122129829,146695.20487090974,254451.11022143275,1.7345564256537702,36993.356338007754,33732.17288855677,10.772040994156574,0.8071821240953404,2.0,0.1885637076180487
77,47.0,30.0,17.0,40.0,30.0,10.0,3508.761616955883,146695.20487094994,261911.76099286933,1.785414603178592,36838.63350444231,33503.79019385534,10.499041407208114,0.8017171210187596,2.0,0.18850939410866693
78,48.0,30.0,18.0,40.0,30.0,10.0,3590.618813137096,146949.3716274494,269826.76661148976,1.8361886384622517,36736.25615995261,33321.687833875396,10.231176872784339,0.7973595668755087,2.0,0.18876599915665374
79,49.0,30.0,19.0,40.0,30.0,10.0,3673.4821805622028,146949.37162649826,277668.2851915943,1.889550680742921,36591.36894898153,33094.365431829414,9.960949080575492,0.7919199356977562,2.0,0.18870720978396546
80,50.0,30.0,20.0,40.0,30.0,10.0,3761.6701851733487,147203.5383827219,285808.04318956885,1.9415840565359381,36498.435164239614,32915.25764088319,9.702720697869385,0.7876340390371517,2.0,0.1889606062871332
81,40.0,35.0,5.0,40.0,30.0,10.0,3204.725048931725,146441.03811457887,229659.6319040923,1.5682737220450544,37507.83782885693,34471.085662715035,11.70391757675434,0.8248636764974562,2.0,0.18839151984805466
82,41.0,35.0,6.0,40.0,30.0,10.0,3204.725048931725,146441.03811457887,229659.6319040923,1.5682737220450544,37507.83782885693,34471.085662715035,11.70391757675434,0.8248636764974562,2.0,0.18839151984805466
83,42.0,35.0,7.0,40.0,30.0,10.0,3204.725048931725,146441.03811457887,229659.6319040923,1.5682737220450544,37507.83782885693,34471.085662715035,11.70391757675434,0.8248636764974562,2.0,0.18839151984805466
84,43.0,35.0,8.0,40.0,30.0,10.0,3251.756582592662,146441.03811451636,235075.67963759377,1.6052582163052234,37373.30953757208,34290.628715270585,11.493267896385381,0.8205454956726631,2.0,0.1883619073185428
85,44.0,35.0,9.0,40.0,30.0,10.0,3310.8535099413984,146441.0381144624,241607.95244654617,1.6498650621262236,37218.65355358514,34078.05077277191,11.24140752281242,0.8154586868350353,2.0,0.1883252799961065
86,45.0,35.0,10.0,40.0,30.0,10.0,3380.59384087741,146695.20487095238,248933.97415432282,1.6969469068420455,37119.07373710732,33909.86476588468,10.98004536607489,0.8114341391508154,2.0,0.18859764610543348
87,46.0,35.0,11.0,40.0,30.0,10.0,3452.7880690681645,146695.204870686,256333.41313366327,1.747387812434803,36960.226762388724,33679.84819078198,10.704458548584917,0.8059300387099121,2.0,0.18855008932659884
88,47.0,35.0,12.0,40.0,30.0,10.0,3527.3323465147123,146949.3716265795,263693.45046541106,1.7944510245031593,36868.60469418087,33515.135688051116,10.45226280722031,0.8019886090172977,2.0,0.18881140359114013
89,48.0,35.0,13.0,40.0,30.0,10.0,3611.3297353177823,146949.3716268596,271805.47432223015,1.8496538727120981,36702.8751180026,33267.2033969113,10.163257804752325,0.7960558007735113,2.0,0.18875123971108348
90,49.0,35.0,14.0,40.0,30.0,10.0,3696.6953464295957,146949.37162712612,279831.2162630399,1.9042695668892842,36568.29609622886,33046.08983449407,9.89215844674565,0.7907647418320112,2.0,0.188690858478338
91,50.0,35.0,15.0,40.0,30.0,10.0,3784.7652456892774,147203.5383827082,287914.97808664106,1.9558971288998717,36456.71903936034,32851.308346447855,9.632491494917243,0.7861037869692743,2.0,0.18894449463719526
92,51.0,35.0,16.0,40.0,30.0,10.0,3875.0661790574413,147203.53838279808,296048.9084205929,2.011153479549705,36320.180897024075,32625.001575989925,9.372789836032808,0.7806884589891027,2.0,0.1888818622698569
93,52.0,35.0,17.0,40.0,30.0,10.0,3974.5311428723444,147203.5383825518,304838.92260642676,2.0708668144526046,36172.18842182414,32379.108585472502,9.100995091381508,0.7748044494697117,2.0,0.18881346381178096
94,53.0,35.0,18.0,40.0,30.0,10.0,4068.6483020686255,147457.70513851172,313038.0295886702,2.1229004567419762,36099.056599181604,32213.576756495662,8.872493742166837,0.7708434139989064,2.0,0.18906438092287467
95,54.0,35.0,19.0,40.0,30.0,10.0,4177.39075568724,147457.705138609,322349.5432214964,2.186047469804922,35954.36719152377,31961.91878294575,8.60689585779695,0.7648214533530076,2.0,0.18899064486654435
96,55.0,35.0,20.0,40.0,30.0,10.0,4279.261247424523,147711.87189545558,330985.41976564843,2.2407502898609692,35858.893173643286,31770.179537443248,8.379692451641036,0.7602332967593464,2.0,0.18923708051950452
97,45.0,40.0,5.0,40.0,30.0,10.0,3572.0836024325677,146949.37162658432,268044.45323263,1.8240598803903874,36779.113127309756,33381.80769472232,10.296263251583305,0.7987981838640751,2.0,0.18877924817185263
98,46.0,40.0,6.0,40.0,30.0,10.0,3572.0836024325677,146949.37162658432,268044.45323263,1.8240598803903874,36779.113127309756,33381.80769472232,10.296263251583305,0.7987981838640751,2.0,0.18877924817185263
99,47.0,40.0,7.0,40.0,30.0,10.0,3572.0836024325677,146949.37162658432,268044.45323263,1.8240598803903874,36779.113127309756,33381.80769472232,10.296263251583305,0.7987981838640751,2.0,0.18877924817185263
100,48.0,40.0,8.0,40.0,30.0,10.0,3631.1203669366414,146949.37162664917,273684.18394702027,1.8624386134999154,36665.41870813941,33210.39356343342,10.09754979262002,0.7946963899164735,2.0,0.18873717825771566
101,49.0,40.0,9.0,40.0,30.0,10.0,3719.680048811222,146949.3716265795,281959.60774998815,1.9187534089393048,36509.49104199815,32967.23777576581,9.815223503878048,0.7888778793264782,2.0,0.18867471690592547
102,50.0,40.0,10.0,40.0,30.0,10.0,3810.4356531687718,147203.5383825518,290243.62380936946,1.971716352735257,36423.648335726815,32791.81181939543,9.5589196750867,0.7846800858267142,2.0,0.18892663284425862
103,51.0,40.0,11.0,40.0,30.0,10.0,3897.4414596346323,147203.5383824167,298040.76375206525,2.0246847801836934,36287.66982441494,32570.243687115213,9.31063883838726,0.7793781494161354,2.0,0.18886642511389218
104,52.0,40.0,12.0,40.0,30.0,10.0,3998.1746718692057,147457.70513864164,306920.85107845,2.081416164654665,36197.86468870781,32381.701033967285,9.053597618781565,0.7748664845508653,2.0,0.18911245649161604
105,53.0,40.0,13.0,40.0,30.0,10.0,4093.274222632137,147457.70513829836,315159.644931569,2.1372884152509055,36043.868391210206,32137.261395828733,8.80563246701624,0.769017252514209,2.0,0.18904763735578342
106,54.0,40.0,14.0,40.0,30.0,10.0,4205.0555075757675,147457.70513864164,324696.1046362365,2.201960923852389,35920.14931439927,31900.31084408333,8.542134402194227,0.7633472279268425,2.0,0.18897196427807428
107,55.0,40.0,15.0,40.0,30.0,10.0,4304.4490379575145,147711.87189540794,333096.88830165967,2.2550447978718964,35836.0230119672,31721.388920016863,8.325344938680374,0.7590657789021285,2.0,0.1892201605305188
108,56.0,40.0,16.0,40.0,30.0,10.0,4417.678611992077,147711.87189534982,342515.3924330467,2.3188074732118373,35702.63528450598,31476.67604644292,8.081763844836708,0.7532100085745698,2.0,0.18914435581580258
109,57.0,40.0,17.0,40.0,30.0,10.0,4536.256930038363,147711.87189514132,352262.43485775014,2.384794331953335,35580.270079621114,31236.27272591488,7.843530608686271,0.7474573621754039,2.0,0.1890653876613984
110,58.0,40.0,18.0,40.0,30.0,10.0,4658.81696549666,147966.03865063502,362282.86413876765,2.4484190253559435,35530.8399339363,31062.954934242644,7.626579922988773,0.7433100152586279,2.0,0.18929914897874173
111,59.0,40.0,19.0,40.0,30.0,10.0,4782.639466104413,147966.03865063502,372256.4853756022,2.515823825320775,35410.97124204327,30820.69252258682,7.4040645323588326,0.7375128823945561,2.0,0.18921742029670724
112,60.0,40.0,20.0,40.0,30.0,10.0,4900.866077486967,148220.20540698722,381761.7356131615,2.57563895937743,35339.719511942436,30635.63225089397,7.210913122944119,0.7330845479470777,2.0,0.1894546189739128
113,50.0,45.0,5.0,40.0,30.0,10.0,4046.8770443829862,147457.70513859528,311155.64713646244,2.1101348813478937,36127.60980737255,32263.761189971883,8.927281311281057,0.772044284685289,2.0,0.18907920699340888
114,51.0,45.0,6.0,40.0,30.0,10.0,4046.8770443829862,147457.70513859528,311155.64713646244,2.1101348813478937,36127.60980737255,32263.761189971883,8.927281311281057,0.772044284685289,2.0,0.18907920699340888
115,52.0,45.0,7.0,40.0,30.0,10.0,4046.8770443829862,147457.70513859528,311155.64713646244,2.1101348813478937,36127.60980737255,32263.761189971883,8.927281311281057,0.772044284685289,2.0,0.18907920699340888
116,53.0,45.0,8.0,40.0,30.0,10.0,4119.578256653854,147457.70513858064,317417.2504207932,2.152598605291495,36013.946513754054,32080.70023658192,8.74214404243568,0.7676637922194047,2.0,0.1890297828412902
117,54.0,45.0,9.0,40.0,30.0,10.0,4226.18539527238,147711.87189538195,326515.0282770063,2.210486023142832,35950.31088936815,31910.077555060314,8.506562662770058,0.7635809369896376,2.0,0.1892728086833926
118,55.0,45.0,10.0,40.0,30.0,10.0,4337.588073180525,147711.87189478686,335865.69549199473,2.2737894468714557,35811.49495302841,31662.013064322447,8.256084798474127,0.7576449653222344,2.0,0.18919789013079996
119,56.0,45.0,11.0,40.0,30.0,10.0,4444.633924601089,147711.8718954898,344740.9865170983,2.333874603938484,35674.0736174966,31421.297179372676,8.026324377366667,0.7518848395230701,2.0,0.18912636920831818
120,57.0,45.0,12.0,40.0,30.0,10.0,4564.2651810539755,147966.03865073272,354600.07481524366,2.396496372064548,35613.81811338371,31241.41010749591,7.802749555660087,0.7475802953345149,2.0,0.18936179929756505
121,58.0,45.0,13.0,40.0,30.0,10.0,4684.928017473307,147966.0386507091,364393.9722225364,2.462686543110953,35490.87968539688,30999.361966101347,7.5755442886266495,0.741788289775025,2.0,0.18928188569702972
122,59.0,45.0,14.0,40.0,30.0,10.0,4808.801324778506,147966.0386507091,374352.06824154675,2.5299864188785106,35369.065612661936,30755.648463060832,7.3550690128149645,0.7359564335318804,2.0,0.18920019451575784
123,60.0,45.0,15.0,40.0,30.0,10.0,4929.8790564103565,148220.20540701924,384068.08288327605,2.591199235142119,35309.43412780332,30577.374275370512,7.162332731447075,0.7316904842861365,2.0,0.18943558057192883
124,61.0,45.0,16.0,40.0,30.0,10.0,5057.43550268664,148220.20540658574,394159.03774122836,2.6592800668438086,35200.414928496444,30342.145605015266,6.9601312581835355,0.7260616628516928,2.0,0.18935205800579097
125,62.0,45.0,17.0,40.0,30.0,10.0,5195.640492908725,148474.37216288096,405084.7729536567,2.7283144360379326,35135.117629166685,30141.576840704594,6.762422780621732,0.7212622234044229,2.0,0.1895767655128505
126,63.0,45.0,18.0,40.0,30.0,10.0,5320.933672818576,148474.37216366967,414858.92339536746,2.79414499182425,35024.39226105399,29909.25003820543,6.582377156846057,0.7157028411925178,2.0,0.18949524227143674
127,64.0,45.0,19.0,40.0,30.0,10.0,5464.0800063805755,148474.37216256102,425955.9661760214,2.86888545121883,34930.210474466134,29671.78179584935,6.392697477649859,0.7100204287104214,2.0,0.18940236846716868
128,65.0,45.0,20.0,40.0,30.0,10.0,5605.895698439263,148474.3721627734,436883.68808401644,2.9424855058828476,34826.04597825521,29428.39519244674,6.212396350497769,0.7041963948967705,2.0,0.1893106130617167
129,55.0,50.0,5.0,40.0,30.0,10.0,4622.751648303752,147966.03865084983,359359.5935869315,2.428662663835311,35553.50790855431,31123.34516553033,7.6909837718840315,0.7447551019812191,2.0,0.18932301977190313
130,56.0,50.0,6.0,40.0,30.0,10.0,4622.751648303752,147966.03865084983,359359.5935869315,2.428662663835311,35553.50790855431,31123.34516553033,7.6909837718840315,0.7447551019812191,2.0,0.18932301977190313
131,57.0,50.0,7.0,40.0,30.0,10.0,4622.751648303752,147966.03865084983,359359.5935869315,2.428662663835311,35553.50790855431,31123.34516553033,7.6909837718840315,0.7447551019812191,2.0,0.18932301977190313
132,58.0,50.0,8.0,40.0,30.0,10.0,4711.406703848239,147966.03865079116,366530.37682284735,2.4771250225052066,35462.752481995376,30945.413775964214,7.526998773642209,0.7404973556021849,2.0,0.18926439545716547
133,59.0,50.0,9.0,40.0,30.0,10.0,4835.699005830079,148220.20540679686,376565.270025773,2.5405798689340164,35400.07048795002,30760.22088977572,7.320569465814668,0.736065847802944,2.0,0.1894974477745619
134,60.0,50.0,10.0,40.0,30.0,10.0,4958.125713996418,148220.205406996,386309.428340159,2.6063209619727403,35286.75039558405,30526.4293473081,7.116953548792075,0.7304714156129989,2.0,0.18941706001947017
135,61.0,50.0,11.0,40.0,30.0,10.0,5085.540511654472,148220.2054072556,396372.26034872927,2.67421205671414,35160.28457473536,30276.92276512446,6.913775338955409,0.7245009359273845,2.0,0.18933369276377576
136,62.0,50.0,12.0,40.0,30.0,10.0,5219.430377466966,148474.37216366967,406945.3047667617,2.7408454323562887,35102.531488058,30087.719584521354,6.725356782150154,0.7199734652035339,2.0,0.18956126872248544
137,63.0,50.0,13.0,40.0,30.0,10.0,5360.024008121344,148474.37216301076,417896.3774671866,2.8146027585715334,35005.06760031878,29849.64921659168,6.530766941954023,0.7142766443700671,2.0,0.18946985325386964
138,64.0,50.0,14.0,40.0,30.0,10.0,5496.47363689579,148474.3721628248,428457.63580431347,2.8857346191330873,34906.84913047529,29616.46539839357,6.3507716831676495,0.70869675450351,2.0,0.18938138811112218
139,65.0,50.0,15.0,40.0,30.0,10.0,5648.208825338923,148728.5389190637,440219.72316086816,2.9598873649961055,34849.273071890755,29410.21882455348,6.169968949368584,0.7037614499173027,2.0,0.1895981130307172
140,66.0,50.0,16.0,40.0,30.0,10.0,5783.6562011976475,148728.53891907143,450588.5283681979,3.0296036768933727,34738.0277325879,29169.04389650216,6.006240088301677,0.6979903396082765,2.0,0.18951074810650215
141,67.0,50.0,17.0,40.0,30.0,10.0,5932.789181976073,148728.53891857422,461949.5599002358,3.1059913803977026,34639.80949407799,28924.548967116476,5.8387056124148815,0.6921397844992391,2.0,0.18941477632951825
142,68.0,50.0,18.0,40.0,30.0,10.0,6094.573262464576,148982.70567492564,474311.7353162249,3.1836697633291364,34614.41058698437,28736.5228546344,5.679546228473213,0.6876404800115001,2.0,0.1896256863016631
143,69.0,50.0,19.0,40.0,30.0,10.0,6248.733102752503,148982.7056757043,485949.6061206696,3.2617853455987875,34551.52905466215,28517.41052598141,5.529365470809203,0.6823973088869505,2.0,0.18952691477822964
144,70.0,50.0,20.0,40.0,30.0,10.0,6404.796102092456,148982.70567508755,497683.7157467914,3.340546901008609,34447.51378786544,28263.1742998482,5.378393509921634,0.6763136528559509,2.0,0.18942712094099423
145,60.0,55.0,5.0,40.0,30.0,10.0,5297.4734456746955,148474.37216284868,413033.31756202993,2.781849227885668,35055.19744363002,29961.108317853854,6.617342739537854,0.7169437655900309,2.0,0.18951048973784176
146,61.0,55.0,6.0,40.0,30.0,10.0,5297.4734456746955,148474.37216284868,413033.31756202993,2.781849227885668,35055.19744363002,29961.108317853854,6.617342739537854,0.7169437655900309,2.0,0.18951048973784176
147,62.0,55.0,7.0,40.0,30.0,10.0,5297.4734456746955,148474.37216284868,413033.31756202993,2.781849227885668,35055.19744363002,29961.108317853854,6.617342739537854,0.7169437655900309,2.0,0.18951048973784176
148,63.0,55.0,8.0,40.0,30.0,10.0,5393.898576123507,148474.37216290453,420524.1701403981,2.8323013865248297,34981.36708666727,29792.247907016554,6.485358705392588,0.7129030799945442,2.0,0.18944786857086224
149,64.0,55.0,9.0,40.0,30.0,10.0,5530.437596869007,148728.53891897853,431161.3549398385,2.8989819847199487,34919.69108518956,29598.712327786834,6.3140918731203,0.7082719386670412,2.0,0.18967424436516964
150,65.0,55.0,10.0,40.0,30.0,10.0,5675.321407762892,148728.53891923313,442299.31810308574,2.9738698525323097,34814.44945092002,29351.442926811964,6.134357325260852,0.7023549928194648,2.0,0.1895806091045452
151,66.0,55.0,11.0,40.0,30.0,10.0,5827.154071799346,148728.53891914967,453907.9828521579,3.0519225573708275,34732.855341866736,29117.09639984389,5.960517761141281,0.6967472803238186,2.0,0.18948273279708489
152,67.0,55.0,12.0,40.0,30.0,10.0,5973.511605872857,148982.7056748995,465136.9111854326,3.1220866145391697,34694.137930234814,28934.24367454312,5.807997074304715,0.6923717705784928,2.0,0.18970339752537502
153,68.0,55.0,13.0,40.0,30.0,10.0,6132.159721906434,148982.70567512023,477153.75195901893,3.2027459146803676,34599.21445585503,28683.139704687528,5.642255913891694,0.6863630667684406,2.0,0.18960158566748905
154,69.0,55.0,14.0,40.0,30.0,10.0,6289.455531365865,148982.70567492564,489015.8814611473,3.2823667636172518,34502.75348220519,28433.16418376553,5.48580927397261,0.6803813657788162,2.0,0.18950085649265422
155,70.0,55.0,15.0,40.0,30.0,10.0,6449.764539475793,149236.8724310026,501159.8740197823,3.3581504748532303,34467.84331991274,28240.65990277684,5.344046764645788,0.6757749025385366,2.0,0.18971314611221107
156,71.0,55.0,16.0,40.0,30.0,10.0,6615.881595921463,149236.8724304614,513592.29132144345,3.4414570806605287,34416.25281774761,28019.711492215014,5.202066016260695,0.6704877955400638,2.0,0.18960717012610473
157,72.0,55.0,17.0,40.0,30.0,10.0,6769.573642929969,149236.87243081114,525055.4616186545,3.5182689979118904,34319.450332473025,27775.80101423801,5.069662011626935,0.6646512258547063,2.0,0.18950929190458302
158,73.0,55.0,18.0,40.0,30.0,10.0,6936.227788399984,149491.0391869922,537557.0191149338,3.595914658419933,34297.451726793384,27589.264459507565,4.94468359071941,0.6601875652133894,2.0,0.18971803479061042
159,74.0,55.0,19.0,40.0,30.0,10.0,7123.34168452221,149491.03918725264,551427.080515294,3.6886965500626148,34241.75301165596,27344.924050114376,4.806978877070767,0.6543407076359687,2.0,0.18959925169015465
160,75.0,55.0,20.0,40.0,30.0,10.0,7273.696521999976,149491.03918739376,562540.8471952116,3.763040582586634,34139.470345893955,27102.405810002827,4.6935516546003715,0.64853745301517,2.0,0.18950394379365257
161,65.0,60.0,5.0,40.0,30.0,10.0,6071.485834195438,148982.70567473795,472564.5290990436,3.171942185898785,34633.53796963969,28777.425843112847,5.704293630165267,0.6886192536360443,2.0,0.1896404962349709
162,66.0,60.0,6.0,40.0,30.0,10.0,6071.485834195438,148982.70567473795,472564.5290990436,3.171942185898785,34633.53796963969,28777.425843112847,5.704293630165267,0.6886192536360443,2.0,0.1896404962349709
163,67.0,60.0,7.0,40.0,30.0,10.0,6071.485834195438,148982.70567473795,472564.5290990436,3.171942185898785,34633.53796963969,28777.425843112847,5.704293630165267,0.6886192536360443,2.0,0.1896404962349709
164,68.0,60.0,8.0,40.0,30.0,10.0,6169.910832982892,148982.70567492564,480005.2305012773,3.2218855760925007,34560.27315309965,28610.037541685437,5.60142181769444,0.6846137943630448,2.0,0.18957739173946156
165,69.0,60.0,9.0,40.0,30.0,10.0,6333.449599918744,149236.87243074895,492426.2250151195,3.2996284161852976,34536.2041623369,28422.372919922735,5.4529847624870955,0.6801231400398733,2.0,0.18978747010961972
166,70.0,60.0,10.0,40.0,30.0,10.0,6487.377678847905,149236.87243101496,503978.96029334853,3.377040486601686,34440.189033078335,28177.44298125407,5.308799755156937,0.6742621755297518,2.0,0.18968913342077656
167,71.0,60.0,11.0,40.0,30.0,10.0,6655.086203721671,149236.8724296919,516519.8340251975,3.461073832598167,34356.68362353574,27928.827804777542,5.162470112606915,0.6683130264223506,2.0,0.18958218887589842
168,72.0,60.0,12.0,40.0,30.0,10.0,6826.679142395012,149491.03918683092,529414.8685596026,3.541448848301539,34342.485385409454,27742.90606841734,5.03062831415877,0.6638640778602011,2.0,0.18978767376192415
169,73.0,60.0,13.0,40.0,30.0,10.0,6998.693209865858,149491.03918693168,542192.4022616233,3.626922424317598,34270.35938869224,27500.655233358284,4.896679760213277,0.6580672220142152,2.0,0.1896783583649428
170,74.0,60.0,14.0,40.0,30.0,10.0,7163.9274698326335,149491.03918682554,554429.7189245978,3.708782291838259,34198.658684818525,27266.767669542533,4.773730447276218,0.6524704921153142,2.0,0.18957351300640776
171,75.0,60.0,15.0,40.0,30.0,10.0,7348.453784106771,149745.20594341878,568173.0293529795,3.794265237230123,34197.65613851325,27080.04827768263,4.65372133284364,0.6480024563374471,2.0,0.18977127617888254
172,76.0,60.0,16.0,40.0,30.0,10.0,7516.137493924911,149745.2059428959,580525.6382454531,3.8767560843772975,34118.49642938474,26838.99092380753,4.53936565915163,0.6422341594781685,2.0,0.18966517873217598
173,77.0,60.0,17.0,40.0,30.0,10.0,7692.1176177556745,149745.20594306578,593458.347084317,3.963120844816589,34058.34965281597,26605.400886268006,4.42769486184133,0.6366445491292715,2.0,0.18955397313595426
174,78.0,60.0,18.0,40.0,30.0,10.0,7888.151623353115,149745.20594346029,607830.2538987946,4.059096583888601,33987.66912717242,26343.089649915386,4.3086987611332015,0.6303676649916057,2.0,0.1894302531245689
175,79.0,60.0,19.0,40.0,30.0,10.0,8061.909628910802,149999.37269851693,620664.8031254116,4.137782658417399,33992.673887234654,26175.24762511425,4.216454345423767,0.6263513485052935,2.0,0.18963536660111532
176,80.0,60.0,20.0,40.0,30.0,10.0,8258.950825701839,149999.37269872002,635050.9901196789,4.2336909727963015,33935.060677334106,25924.00961706577,4.108882761685451,0.6203394372756185,2.0,0.1895112927135764
177,70.0,65.0,5.0,40.0,30.0,10.0,6946.933950174828,149491.03918675406,538351.8629435555,3.6012316582468253,34290.956935867456,27572.557290236917,4.9361282519469585,0.6597877769037523,2.0,0.18971123326533793
178,71.0,65.0,6.0,40.0,30.0,10.0,6946.933950174828,149491.03918675406,538351.8629435555,3.6012316582468253,34290.956935867456,27572.557290236917,4.9361282519469585,0.6597877769037523,2.0,0.18971123326533793
179,72.0,65.0,7.0,40.0,30.0,10.0,6946.933950174828,149491.03918675406,538351.8629435555,3.6012316582468253,34290.956935867456,27572.557290236917,4.9361282519469585,0.6597877769037523,2.0,0.18971123326533793
180,73.0,65.0,8.0,40.0,30.0,10.0,7046.467717668398,149491.0391867378,545734.1530883434,3.6506144853714995,34249.2235599937,27432.621690095108,4.8604811562702235,0.6564392373557014,2.0,0.18964802846496298
181,74.0,65.0,9.0,40.0,30.0,10.0,7222.609587721354,149745.20594272998,558882.1858355225,3.732220890258529,34227.276558252175,27237.205899074324,4.738907197260051,0.6517631041638359,2.0,0.18985099277851547
182,75.0,65.0,10.0,40.0,30.0,10.0,7407.839833256334,149745.20594276668,572551.21752973,3.8235028221775713,34155.081768794706,26982.77122463264,4.610666879629448,0.6456746994340885,2.0,0.18973368563879528
183,76.0,65.0,11.0,40.0,30.0,10.0,7587.849343605594,149745.20594341878,585800.3036076355,3.9119803530069612,34111.72989117708,26758.10632967962,4.495572901684401,0.6402986601342499,2.0,0.18961985285172583
184,77.0,65.0,12.0,40.0,30.0,10.0,7759.422395356285,149999.37269860215,598517.4386325646,3.990132944323588,34084.94073795449,26565.702778829014,4.392716235985943,0.6356946072802528,2.0,0.18982612575858784
185,78.0,65.0,13.0,40.0,30.0,10.0,7940.409373832071,149999.37269862497,611778.3825044304,4.078539606519557,34009.648720704536,26315.59543153667,4.28311024275205,0.6297097517980325,2.0,0.18971194537726982
186,79.0,65.0,14.0,40.0,30.0,10.0,8138.034136227383,149999.37269877305,626226.3168345543,4.174859571527239,33978.79782241537,26084.850655038757,4.175307851211252,0.6241882261188885,2.0,0.18958741624711697
187,80.0,65.0,15.0,40.0,30.0,10.0,8321.565468482018,149999.3726986769,639616.3170413765,4.264126612890951,33921.631837933324,25848.27960735789,4.076352215987691,0.618527282740074,2.0,0.18947189441529452
188,81.0,65.0,16.0,40.0,30.0,10.0,8532.33025657055,150253.5394555346,655091.0983160492,4.35990460317851,33945.150628491436,25658.46521004417,3.9784149942333817,0.6139851861216987,2.0,0.1896539932053917
189,82.0,65.0,17.0,40.0,30.0,10.0,8708.490668249118,150253.539455251,667896.3346076298,4.445128793831475,33848.74897394775,25399.375073843432,3.886867456534026,0.6077853801631087,2.0,0.1895433347594351
190,83.0,65.0,18.0,40.0,30.0,10.0,8895.063181636604,150253.53945478325,681437.0236259545,4.535247729262469,33818.51034742275,25183.400201746317,3.8019415553156843,0.6026172856977293,2.0,0.18942623378432816
191,84.0,65.0,19.0,40.0,30.0,10.0,9105.811220748483,150253.53945558268,696707.5920311649,4.636879733785723,33782.88342900855,24939.019890203213,3.7100355597127845,0.5967694732958974,2.0,0.18929407088522587
192,85.0,65.0,20.0,40.0,30.0,10.0,9307.998782105706,150507.7062102405,711469.4017159132,4.727129391780639,33787.9641988592,24745.865990568618,3.6299923313070632,0.5921474652355377,2.0,0.18948198489481985
193,75.0,70.0,5.0,40.0,30.0,10.0,7927.115882472878,149999.37269873422,610805.3476175995,4.072052680142667,34030.936395290686,26346.67786656237,4.2929782912009955,0.6304535279552634,2.0,0.18972032742520215
194,76.0,70.0,6.0,40.0,30.0,10.0,7927.115882472878,149999.37269873422,610805.3476175995,4.072052680142667,34030.936395290686,26346.67786656237,4.2929782912009955,0.6304535279552634,2.0,0.18972032742520215
195,77.0,70.0,7.0,40.0,30.0,10.0,7927.115882472878,149999.37269873422,610805.3476175995,4.072052680142667,34030.936395290686,26346.67786656237,4.2929782912009955,0.6304535279552634,2.0,0.18972032742520215
196,78.0,70.0,8.0,40.0,30.0,10.0,8024.21090523739,149999.3726987048,617908.9612242285,4.119410302237644,34002.7931616719,26222.682179912117,4.237524856117419,0.6274864169405157,2.0,0.18965912270895888
197,79.0,70.0,9.0,40.0,30.0,10.0,8213.947574785185,149999.37269862497,631767.9616874035,4.211804025052398,33949.87028168362,25982.648559783214,4.133197828764021,0.6217426171565513,2.0,0.1895396182611329
198,80.0,70.0,10.0,40.0,30.0,10.0,8399.534236457033,150253.5394549134,645424.2342800623,4.2955675894326255,33924.82009293646,25779.372640789778,4.0388930073872915,0.6168783978068925,2.0,0.18973747512276845
199,81.0,70.0,11.0,40.0,30.0,10.0,8614.452064711537,150253.5394548015,661063.1260305172,4.399650939533273,33919.12824709616,25552.79889572176,3.937467872860231,0.6114566813520275,2.0,0.18960239523510725
200,82.0,70.0,12.0,40.0,30.0,10.0,8796.004687112627,150253.5394550669,674250.4062905862,4.487417792192641,33857.253963675605,25316.201592470392,3.8491627924302043,0.6057951096998065,2.0,0.18948839507760612
201,83.0,70.0,13.0,40.0,30.0,10.0,8993.534114621272,150507.7062105683,688707.2901171562,4.575893869205727,33863.760945571215,25127.925219150868,3.7653452484843615,0.6012898166836969,2.0,0.18967906998092812
202,84.0,70.0,14.0,40.0,30.0,10.0,9191.878752613096,150507.70621185223,703070.3938064137,4.6713248876225855,33792.978294788205,24868.349529001855,3.6763951314285372,0.5950783918332961,2.0,0.18955473334974604
203,85.0,70.0,15.0,40.0,30.0,10.0,9414.545234283407,150507.70621064957,719169.8274470533,4.778292391490626,33787.001128015385,24636.58011464614,3.588808624019225,0.5895323474442185,2.0,0.18941526096069636
204,86.0,70.0,16.0,40.0,30.0,10.0,9621.846043533218,150507.70621049145,734136.2315569712,4.877731845373089,33755.82467547699,24401.058026392857,3.5082482636649615,0.5838965047697565,2.0,0.18928550916879106
205,87.0,70.0,17.0,40.0,30.0,10.0,9803.051350524845,150761.8729666128,747340.1037603685,4.957089541636776,33750.515260198816,24222.352349502125,3.442858152364146,0.5796202303555017,2.0,0.18948675163133882
206,88.0,70.0,18.0,40.0,30.0,10.0,10010.491396882177,150761.87296671385,762281.835724588,5.056197702537759,33733.38980836822,23999.129308111475,3.3698035861530906,0.5742786933815271,2.0,0.18935706743984088
207,89.0,70.0,19.0,40.0,30.0,10.0,10254.866962283531,150761.87296721461,779861.6088715489,5.172803929287488,33764.85066692737,23778.07544450974,3.2925683766655798,0.5689890629817594,2.0,0.18920438150150903
208,90.0,70.0,20.0,40.0,30.0,10.0,10435.637585198756,150761.8729673932,792851.2106420827,5.258963655973953,33717.24323683825,23558.700717107302,3.2309710797796045,0.5637396128789584,2.0,0.18909149123652677
209,80.0,75.0,5.0,40.0,30.0,10.0,9016.163999793254,150507.70621071188,690347.1385473006,4.5867893141684695,33857.712427654784,25099.89394286751,3.7552236658995066,0.6006190521525694,2.0,0.1896648790335458
210,81.0,75.0,6.0,40.0,30.0,10.0,9016.163999793254,150507.70621071188,690347.1385473006,4.5867893141684695,33857.712427654784,25099.89394286751,3.7552236658995066,0.6006190521525694,2.0,0.1896648790335458
211,82.0,75.0,7.0,40.0,30.0,10.0,9016.163999793254,150507.70621071188,690347.1385473006,4.5867893141684695,33857.712427654784,25099.89394286751,3.7552236658995066,0.6006190521525694,2.0,0.1896648790335458
212,83.0,75.0,8.0,40.0,30.0,10.0,9100.639375166918,150507.70621066494,696465.9997984851,4.6274441178689205,33841.58767923568,25000.5105660246,3.7185945167303123,0.5982408927175143,2.0,0.1896119166116859
213,84.0,75.0,9.0,40.0,30.0,10.0,9295.546328298233,150507.70621066494,710569.0465480501,4.7211472717115885,33808.97971978691,24775.36966316212,3.6371159397982837,0.5928534629544311,2.0,0.18948978480823003
214,85.0,75.0,10.0,40.0,30.0,10.0,9498.90705785269,150761.87296641676,725398.6155739712,4.8115521603765075,33792.63124534213,24564.42005439699,3.557528359792294,0.5878056187540984,2.0,0.18967703440561967
215,86.0,75.0,11.0,40.0,30.0,10.0,9709.160074500522,150761.87296745798,740571.1134055803,4.912190985882969,33762.10469035329,24326.665181525936,3.4773455614377795,0.5821163474482711,2.0,0.18954547416643444
216,87.0,75.0,12.0,40.0,30.0,10.0,9917.619649307579,150761.8729670542,755594.5977200046,5.011841408239362,33735.23757231087,24094.350492558053,3.4015458109110055,0.5765572551028367,2.0,0.18941511848640516
217,88.0,75.0,13.0,40.0,30.0,10.0,10150.71052180726,150761.872966434,772371.7070852716,5.123123584815336,33737.674892010706,23861.23206107373,3.3236761918813897,0.5709789298845664,2.0,0.1892694473924686
218,89.0,75.0,14.0,40.0,30.0,10.0,10341.76408810497,151016.0397230112,786248.2202447096,5.206388815961676,33739.507237974445,23679.602540506647,3.2624518361215964,0.5666326903851391,2.0,0.18946469146996764
219,90.0,75.0,15.0,40.0,30.0,10.0,10583.507528891603,151016.03972273317,803610.3095818398,5.3213573277201265,33744.233317612314,23440.966597443647,3.188379015699184,0.5609223358211605,2.0,0.18931376735446287
220,91.0,75.0,16.0,40.0,30.0,10.0,10802.695132645274,151016.03972309167,819335.0873411964,5.425483868094793,33765.765309749215,23238.965059584534,3.125679739652241,0.5560886113250146,2.0,0.18917698534407681
221,92.0,75.0,17.0,40.0,30.0,10.0,11015.895974461546,151016.03972256882,834615.5646218294,5.526668333741896,33719.55426256451,22989.79799521672,3.060990621256544,0.5501262560111284,2.0,0.18904398663142674
222,93.0,75.0,18.0,40.0,30.0,10.0,11221.65976251002,151270.2064786847,849495.5630409411,5.615749345596632,33757.7273630043,22824.34273768229,3.0082650942407017,0.5461670528296255,2.0,0.18923025314856556
223,94.0,75.0,19.0,40.0,30.0,10.0,11468.290043815592,151270.2064788157,867141.7081411337,5.732402489068927,33748.7232533685,22572.68155466846,2.9427859885326053,0.5401450153839926,2.0,0.1890764961838653
224,95.0,75.0,20.0,40.0,30.0,10.0,11667.670995231207,151270.2064796041,881395.2838859143,5.826628418099989,33767.00707506641,22390.002829275352,2.8940657556137475,0.5357736693080374,2.0,0.18895222291528138
225,85.0,80.0,5.0,40.0,30.0,10.0,10218.853084872375,151016.0397227545,777412.5570578098,5.1478807051558,33776.091694365554,23832.24957244704,3.3052722662552485,0.5702854036534354,2.0,0.18954145662389701
226,86.0,80.0,6.0,40.0,30.0,10.0,10218.853084872375,151016.0397227545,777412.5570578098,5.1478807051558,33776.091694365554,23832.24957244704,3.3052722662552485,0.5702854036534354,2.0,0.18954145662389701
227,87.0,80.0,7.0,40.0,30.0,10.0,10218.853084872375,151016.0397227545,777412.5570578098,5.1478807051558,33776.091694365554,23832.24957244704,3.3052722662552485,0.5702854036534354,2.0,0.18954145662389701
228,88.0,80.0,8.0,40.0,30.0,10.0,10273.299314158996,151016.03972278844,781327.2153705225,5.173802841107213,33769.35638433263,23772.131885119954,3.2870994362824217,0.5688468386753448,2.0,0.1895074491187377
229,89.0,80.0,9.0,40.0,30.0,10.0,10493.709725942676,151016.03972285078,797163.4178529294,5.278667215190572,33753.60658537846,23538.359423229635,3.2165561528667395,0.5632528630673389,2.0,0.18936982085206971
230,90.0,80.0,10.0,40.0,30.0,10.0,10715.288672391864,151016.0397225339,813066.3501789976,5.383973461844634,33737.69672666621,23303.97611237207,3.148556959887791,0.5576442703645934,2.0,0.1892315242058931
231,91.0,80.0,11.0,40.0,30.0,10.0,10928.472016619042,151270.20647849987,828495.5633796675,5.476924919101119,33769.34122429055,23125.237864300983,3.0900331878909655,0.5533672165497755,2.0,0.18941309600601394
232,92.0,80.0,12.0,40.0,30.0,10.0,11171.333011683582,151270.2064796748,845892.6378950829,5.591931534837563,33747.60352689594,22866.314409767205,3.020911066888873,0.5471713991412984,2.0,0.18926163372539384
233,93.0,80.0,13.0,40.0,30.0,10.0,11379.564029558247,151270.20647890604,860795.3810914081,5.690448906813928,33716.11898356965,22634.761670889566,2.962865615588834,0.5416305396115896,2.0,0.1891318060579769
234,94.0,80.0,14.0,40.0,30.0,10.0,11620.95859907749,151270.20647891745,878056.7765487066,5.804558590796143,33735.047579776394,22410.866944930243,2.9029487793248308,0.5362729297988253,2.0,0.18898133667393843
235,95.0,80.0,15.0,40.0,30.0,10.0,11864.507501301732,151524.37323530458,895605.5636884589,5.910636979158851,33837.69277790007,22260.40669118384,2.8520098937261,0.5326725442674164,2.0,0.1891441468311887
236,96.0,80.0,16.0,40.0,30.0,10.0,12064.561037996744,151524.373235107,909888.5128184683,6.004898706339967,33793.008297946064,22028.129513394175,2.8010143254708266,0.5271143495324802,2.0,0.18901949492054537
237,97.0,80.0,17.0,40.0,30.0,10.0,12279.798746070372,151524.3732349889,925245.3070613437,6.106247379927739,33799.21606915811,21821.64127397946,2.7524242675372927,0.52217326209521,2.0,0.18888539805100837
238,98.0,80.0,18.0,40.0,30.0,10.0,12517.666527059766,151524.3732349241,942205.0956966738,6.218175172623051,33803.9849780604,21592.37878719281,2.700502118744372,0.5166872063444816,2.0,0.18873720467214672
239,99.0,80.0,19.0,40.0,30.0,10.0,12777.764911188793,151524.37323473033,960736.6997214729,6.340476315537506,33870.50832766647,21390.750901571602,2.650738103501021,0.511862423027668,2.0,0.18857516399449148
240,100.0,80.0,20.0,40.0,30.0,10.0,13021.652743813785,151778.5399903826,978254.5207839782,6.445275602505895,33900.841655625,21185.403738002187,2.6034208039935884,0.5069486405620522,2.0,0.1887378453882136
241,90.0,85.0,5.0,40.0,30.0,10.0,11540.49057876909,151524.3732347993,872451.4874175687,5.75782937617326,33791.343188254104,22543.728649355377,2.928068175058317,0.5394521970563221,2.0,0.1893460701053739
242,91.0,85.0,6.0,40.0,30.0,10.0,11540.49057876909,151524.3732347993,872451.4874175687,5.75782937617326,33791.343188254104,22543.728649355377,2.928068175058317,0.5394521970563221,2.0,0.1893460701053739
243,92.0,85.0,7.0,40.0,30.0,10.0,11540.49057876909,151524.3732347993,872451.4874175687,5.75782937617326,33791.343188254104,22543.728649355377,2.928068175058317,0.5394521970563221,2.0,0.1893460701053739
244,93.0,85.0,8.0,40.0,30.0,10.0,11540.49057876909,151524.3732347993,872451.4874175687,5.75782937617326,33791.343188254104,22543.728649355377,2.928068175058317,0.5394521970563221,2.0,0.1893460701053739
245,94.0,85.0,9.0,40.0,30.0,10.0,11778.281278011182,151524.37323493944,889446.4252251443,5.869989139278948,33789.96370582091,22307.697368060668,2.868836539750773,0.5338041698267142,2.0,0.1891978819986268
246,95.0,85.0,10.0,40.0,30.0,10.0,12010.424969248359,151524.37323486287,906024.3603571635,5.979396852233305,33791.79046132155,22080.417344081237,2.8135382842690806,0.5283655527199463,2.0,0.18905322490779763
247,96.0,85.0,11.0,40.0,30.0,10.0,12233.960922397717,151524.3732349791,921975.7656300121,6.084669719770045,33752.922201419446,21830.073660530175,2.7589529192973963,0.5223750419126467,2.0,0.18891394679625048
248,97.0,85.0,12.0,40.0,30.0,10.0,12484.341138699,151524.3732349435,939829.7342786004,6.202498741383103,33814.33207833702,21633.155678590334,2.708539577913267,0.5176629625734385,2.0,0.18875796620327004
249,98.0,85.0,13.0,40.0,30.0,10.0,12751.549521043407,151778.53999143478,959021.4877863026,6.3185578662202335,33854.927017230875,21412.5128895331,2.6549657327026295,0.5123831688368792,2.0,0.18890611101480936
250,99.0,85.0,14.0,40.0,30.0,10.0,12940.694438679908,151778.53999087372,972491.2112503361,6.407303768430049,33821.95911922599,21202.071270237157,2.6136123744744104,0.5073474803912355,2.0,0.188788281101589
251,100.0,85.0,15.0,40.0,30.0,10.0,13195.953333662934,151778.53999126895,990658.7367341588,6.52700135863177,33881.95662424731,21000.982480910043,2.567602034315648,0.5025355971888971,2.0,0.18862925375219286
252,101.0,85.0,16.0,40.0,30.0,10.0,13441.797117874243,151778.5399894404,1008145.4815247242,6.642213593534786,33919.260910721,20791.76390768121,2.5234171155296514,0.497529175192396,2.0,0.18847607323257864
253,102.0,85.0,17.0,40.0,30.0,10.0,13687.362126416416,153303.5405271136,1026532.8655135304,6.696080612254194,34156.980077333,20790.743864315224,2.495512266122521,0.4975047664247324,2.0,0.1902106049299925
254,103.0,85.0,18.0,40.0,30.0,10.0,13948.152352012658,153303.54052678798,1045066.8956400005,6.816978212302849,34243.10824596929,20606.150585941697,2.455028263369102,0.4930876067290458,2.0,0.19004815418517165
255,104.0,85.0,19.0,40.0,30.0,10.0,14134.351464202644,153303.54052696878,1058293.576713377,6.903255939657861,34201.463282613244,20393.583247032744,2.4197405426937033,0.48800105162627533,2.0,0.1899321445372051
256,105.0,85.0,20.0,40.0,30.0,10.0,14376.605160573505,153303.54052605838,1075494.539435944,7.01545793231783,34177.77411435075,20141.508698759702,2.377318826845165,0.4819691227025851,2.0,0.18978117746659692
257,95.0,90.0,5.0,40.0,30.0,10.0,12986.854076151334,152032.7067466164,975930.1989602321,6.419212154044953,33909.1345046655,21234.253923172208,2.611035305843253,0.5081175838245647,2.0,0.18907413057455658
258,96.0,90.0,6.0,40.0,30.0,10.0,12986.854076151334,152032.7067466164,975930.1989602321,6.419212154044953,33909.1345046655,21234.253923172208,2.611035305843253,0.5081175838245647,2.0,0.18907413057455658
259,97.0,90.0,7.0,40.0,30.0,10.0,12986.854076151334,152032.7067466164,975930.1989602321,6.419212154044953,33909.1345046655,21234.253923172208,2.611035305843253,0.5081175838245647,2.0,0.18907413057455658
260,98.0,90.0,8.0,40.0,30.0,10.0,12986.854076151334,152032.7067466164,975930.1989602321,6.419212154044953,33909.1345046655,21234.253923172208,2.611035305843253,0.5081175838245647,2.0,0.18907413057455658
261,99.0,90.0,9.0,40.0,30.0,10.0,13193.558173089394,152032.7067462666,990641.8521344891,6.515978524198813,33921.8897696761,21043.16087570664,2.57109487256181,0.5035448901987285,2.0,0.18894536414997554
262,100.0,90.0,10.0,40.0,30.0,10.0,13430.097854846314,152032.7067466296,1007467.9033282553,6.626652415044171,33940.779685283735,20828.37601674595,2.5272176012504666,0.4984052717326374,2.0,0.1887979959656576
263,101.0,90.0,11.0,40.0,30.0,10.0,13701.751081209275,152032.7067466489,1026780.4000756411,6.753680981202904,33964.9828620565,20584.331642882702,2.4788789885868265,0.4925654980329336,2.0,0.1886287234161061
264,102.0,90.0,12.0,40.0,30.0,10.0,13900.954940815862,153303.54052689573,1041713.4642821772,6.79510375756402,34177.814564398635,20600.406250365864,2.458666667859345,0.49295014967856354,2.0,0.19007755672259372
265,103.0,90.0,13.0,40.0,30.0,10.0,14157.925935265921,153303.540526936,1059967.795410937,6.914176879200625,34203.48514428671,20372.431226493514,2.4158542219160353,0.48749490181718447,2.0,0.18991745527092793
266,104.0,90.0,14.0,40.0,30.0,10.0,14381.96119647559,153303.54052693408,1075874.75022313,7.0179380497354416,34179.17970811011,20137.457293816657,2.376531214427555,0.48187217603809646,2.0,0.18977783929482736
267,105.0,90.0,15.0,40.0,30.0,10.0,14680.180488033116,153303.5405268967,1097038.683203564,7.15599052333101,34264.76275251636,19918.018048933103,2.3340832069774664,0.476621182087005,2.0,0.189591933481403
268,106.0,90.0,16.0,40.0,30.0,10.0,14930.222769742782,153303.54052687937,1114774.5190213318,7.271681496657108,34295.66989221834,19702.489123826574,2.297063508102578,0.47146375875272306,2.0,0.18943600362883403
269,107.0,90.0,17.0,40.0,30.0,10.0,15177.585615907563,153303.54052746051,1132313.1864984857,7.38608633957583,34390.15947318655,19540.0180645265,2.2658517858823584,0.4675759648894839,2.0,0.18928168553413882
270,108.0,90.0,18.0,40.0,30.0,10.0,15383.002261215848,153303.54052674543,1146872.2282271925,7.4810550642638844,34362.58244313233,19322.06412861828,2.2338020796999065,0.46236051311522186,2.0,0.18915348848622476
271,109.0,90.0,19.0,40.0,30.0,10.0,15619.061008455274,153303.54052677675,1163597.1198551145,7.590151642009044,34341.06826298407,19080.027090540367,2.1986640710599543,0.4565687732486285,2.0,0.18900611128415395
272,110.0,90.0,20.0,40.0,30.0,10.0,15923.138545467253,153303.54052616245,1185132.782098351,7.730628908052511,34435.36704103003,18864.727360993962,2.162599222678531,0.4514168343685994,2.0,0.18881616994319322